H-01 & Life-threatening arrhythmia (asystole) not annunciated: qRS detector adapts its threshold to noise and counts noise as beats; search-back accepts a T wave as a beat & 15 & Absolute threshold floor (0.2 mV-equivalent); T-wave window excluded from search-back; asystole timer on validated beats only & ECG-03, ALM-01 & ASY-01, ASY-02, ASY-03, RT-04 & 5 & \checkmark \\
H-02 & Alarm annunciated too late: alarm path delayed by lower-criticality software (display, logging, other processes) through CPU contention & 12 & Fixed-priority preemptive scheduling with alarm manager highest; event-driven (non-polled) alarm path; 10 ms hard deadline verified under overload & RT-01, RT-02 & INSP-01, RT-01 & 4 & \textbf{open} \\
H-03 & Alarm annunciated too late: priority inversion: display thread holds a mutex needed by the processing thread and is pre-empted by unrelated load & 12 & Priority-inheritance protocol on every shared mutex; critical sections limited to fixed-size copies & RT-02 & INSP-01, RT-01 & 4 & \textbf{open} \\
H-04 & Alarm annunciated too late: page fault, heap allocation or file I/O inside a real-time thread & 12 & All buffers pre-allocated before the real-time phase; memory locked (mlockall); logs written only after the run & RT-03 & INSP-01 & 4 & \checkmark \\
H-05 & Physiological data silently lost or stale: processing thread hangs (runaway loop) or acquisition stops & 10 & Independent watchdog thread above the supervised threads; SYS\_STALL HIGH-priority technical alarm within 200 ms & WDG-01 & WDG-01 & 5 & \checkmark \\
H-06 & Physiological data silently lost: sample queue overflow under overload & 9 & Bounded queue with drop counter; DATA\_LOSS technical alarm on any drop; queue sized for 1 s of backlog & ACQ-02 & RT-03 & 3 & \checkmark \\
H-07 & False asystole alarm after lead reconnection: saturation transient drives the adaptive threshold far above true QRS amplitude & 12 & Hold-last-value during saturation; blanking and threshold re-learning after reconnection; bounded single-beat influence on the threshold & ALM-06, ALM-10 & ASY-03, FA-01, LO-01, RT-04 & 6 & \checkmark \\
H-08 & Asystole masked by leads-off condition: eCG rhythm alarms are inhibited while electrodes are disconnected & 10 & LEADS\_OFF technical alarm within 0.5 s; independent pulse supervision through PPG perfusion (LOW\_PERF); asystole detected within 10 s of reconnection even if thresholds were learnt on noise & ALM-06, ALM-07 & ASY-03, LO-01, PERF-01, RT-04 & 5 & \checkmark \\
H-09 & Wrong SpO2 value displayed: ratio-of-ratios evaluated on noise when the pulse is absent or perfusion is very low (R tends to 1, i.e. 85 \%) & 12 & Perfusion-index validity gate: numeric blanked and SpO2 limit alarms suppressed, LOW\_PERF raised & ALM-07, SPO-01 & PERF-01, SPO-01 & 4 & \checkmark \\
H-10 & Hypoxaemia not annunciated: desaturation detector fails or is delayed & 8 & Two-level SpO2 limits with bounded persistence times (5 s / 10 s) & ALM-04, ALM-05 & RT-04, SPO-02 & 4 & \checkmark \\
H-11 & High-priority alarm hidden by lower-priority alarm: annunciation follows the most recent instead of the most severe alarm & 8 & Priority arbitration over all active alarms on every state change & ALM-08 & ALM-01 & 4 & \checkmark \\
H-12 & Transient life-threatening event unnoticed: alarm clears automatically when the condition ends before staff attend & 12 & Latching of HIGH-priority physiological alarms until operator acknowledgement; ongoing conditions cannot be dismissed & ALM-09 & ALM-02, ALM-03, ALM-04 & 4 & \checkmark \\
H-13 & Excessive false alarms: detector false positives or negatives on normal rhythm; rate estimate unstable & 12 & Detector performance requirements; 4-beat averaging with hysteresis on rate limits; persistence times on SpO2 limits & ECG-01, ECG-02, ALM-10 & ECG-01, ECG-02, FA-01 & 6 & \checkmark \\
H-14 & Rate alarms mistimed: sampling jitter or drift distorts RR intervals and persistence timers & 6 & Absolute-time periodic release; timers counted in sample indices, not wall-clock reads & ACQ-01, RT-04 & RT-02 & 3 & \textbf{open} \\
